# 비침습 부하 모니터링 — 공정별 확장 매트릭스

**축 정의**
- **라인 정지 파급**: 그 설비가 죽었을 때 멈추는 범위 (상=라인/전사, 중=공정, 하=국소).
- **신호 접근성**: 추가 하드웨어 없이 신호를 뺄 수 있는 정도 (A=PLC 워드 이미 있음 → 코드만, B=CT 1개, C=서보앰프/전용센서 통신, D=센서 신설).
- **추세 적합성**: 점진 열화가 신호에 드러나는가 (◎ 잘 맞음 / ○ 가능 / △ 제한 / ✕ 부적합).
- **탐지 모드**: 드리프트(점진) / 드롭아웃(급변·단선) / 둘 다.

> 우선순위 = 파급 × 접근성 × 추세적합성. **"파급 크고 + 워드 이미 있음(A)"** 이 최우선.

---

## ① 도장 라인 (현재 영역 — 직접 확장)

| 설비/부품 | 측정 신호 | 정지 파급 | 신호 접근 | 추세 | 탐지 모드 | 비고 |
|---|---|---|---|---|---|---|
| **경화제 FGP 서보** ⭐ | 서보 토크 / 전류 | 중 | B (또는 A) | ◎ | 드리프트 | **진행중 1호.** 고착→토출저하→과부하 패턴 |
| 타라인·베이스 도료펌프 | 서보 토크 / 출력전류 | 중 | A/B | ◎ | 드리프트 | FGP와 동일 방법 — 워드 태핑 or CT |
| 컬러체인저·믹싱 밸브 | 압력 / 유량 | 중 | C/D | ○ | 드리프트 | 밸브 마모·막힘을 압력 추세로 |
| 컨베어 구동모터 | 출력전류 | **상(라인 전체)** | B | ◎ | 둘 다 | 단일 병목 — 우선순위 가중 |
| 부스 급배기 팬 | 전류 / 차압 | 중(품질·환경) | B+D | ○ | 드리프트 | 필터 막힘 = 차압 상승 |
| 벨컵 회전 베어링 | 진동 / 전류 리플 | 중(품질) | D | △ | 드리프트 | 진동센서 신설 필요 — **2순위** |

## ② 사출 라인 (센서 풍부 — 방법론에 더 잘 맞음)

| 설비/부품 | 측정 신호 | 정지 파급 | 신호 접근 | 추세 | 탐지 모드 | 비고 |
|---|---|---|---|---|---|---|
| **유압펌프 모터** ⭐ | 전류 / 유압 / 오일온도 | **상** | A/B | ◎ | 드리프트 | 사출기 핵심 — 신호 이미 풍부 |
| 형체·사출 서보(전동식) | 서보 토크 | **상** | A/C | ◎ | 드리프트 | FGP와 동일 논리 — 토크 추세 |
| 유압유 상태 | 오일온도 / 압력 | 중 | A | ○ | 드리프트 | 열화·누유 조기 감지 |
| 금형 온도조절기(칠러·히터) | 온도 추종 성능 | 중(불량 직결) | A | ○ | 드리프트 | 사이클타임·불량률 연계 |
| 히터밴드·노즐히터 | 전류 | 중 | B | ✕→○ | **드롭아웃** | "갑자기 단선"형 — 추세 X, **0 감지** |

## ③ 공통 유틸리티 (한 대 죽으면 전 라인 파급 — 가중치 최상위)

| 설비/부품 | 측정 신호 | 정지 파급 | 신호 접근 | 추세 | 탐지 모드 | 비고 |
|---|---|---|---|---|---|---|
| **컴프레서(공압)** ⭐⭐ | 부하전류 / 토출압 / 흡입온도 | **최상(전 설비)** | B | ◎ | 드리프트 | 마모·누설 추세. **매트릭스 최적 1호 후보** |
| 냉각수 펌프·칠러 | 전류 / 유량 | 상(사출·도장 공통) | B/C | ◎ | 드리프트 | 부하 추세 |
| 수배전·주요 모터 전반 | 전류 | 중~상 | B | ○ | 둘 다 | CT만 붙이면 됨 — 확장비용 최저 |

---

## 이 방법이 "안 통하는" 곳 (경계)

| 부류 | 이유 | 대응 |
|---|---|---|
| 갑자기 죽는 부품(센서·릴레이·전자밸브) | 전조 없이 즉시 고장 → 추세 무의미 | 이중화 / 즉시감지(드롭아웃) |
| 신호 안 나오는 순수 기계부 | 전류·토크로 마모가 안 드러남 | 진동·초음파 전용 센서 |
| 마모 너무 빠르거나 느린 것 | 추세 그릴 시간 없거나, 수년째 무변화 | 정기교체 / 모니터링 제외 |

---

## 착수 순서 (권장)

1. **컴프레서 + 경화제 FGP 병행 1호.**
   - FGP = WHY NOW(계기) 케이스. 컴프레서 = 매트릭스 최적·점진열화 교과서 케이스(증명용 헤지).
2. **"워드 이미 있음(A)"부터** — 사출 유압펌프·컨베어 등 하드웨어 0으로 빠른 성과.
3. **템플릿화 → 소스 하나 더 꽂기.** 신규 설비 추가 한계비용을 떨어뜨린다.
